[定值名称]
00=差动速断保护压板		T
01=比例差动保护压板		T
02=零序过流保护压板		T
03=保留
04=保留
05=保留
06=保留
07=保留
08=保留
09=保留
10=保留
11=保留				高压侧额定电流：
12=保留				Ie1=31500/1.732/110=165A
13=保留				Ie2=Ie1/CT=165/60=2.76A
14=保留
15=保留
16=保留				低压侧额定电流：
17=保留				Ie1=31500/1.732/38.5=472A
18=保留				Ie2=Ie1/CT=472/200=2.36A
19=保留
20=保留
21=保留				平衡系数：
22=保留				KPH=(472/200)/(165/60)/1.732=0.495
23=保留
24=保留
25=保留
26=保留
27=保留
28=保留
29=保留
30=保留
31=保留
32=高压侧CT变比			60.0
33=低压侧CT变比			200.0
34=零序CT变比			20.0
35=突变量启动定值		1.0
36=A相差动速断电流定值		19.87A(7.2*Ie2=7.2*2.76)
37=B相差动速断电流定值		19.87A
38=C相差动速断电流定值		19.87A
39=A相差动电流定值		1.38A(0.5*Ie2=0.5*2.76)		
40=B相差动电流定值		1.38A
41=C相差动电流定值		1.38A
42=A相差动制动电流定值		2.76A
43=B相差动制动电流定值		2.76A
44=C相差动制动电流定值		2.76A
45=比例制动系数			0.3
46=A相差流告警定值		0.69A(0.25*Ie2=0.25*2.76)
47=B相差流告警定值		0.69A
48=C相差流告警定值		0.69A
49=二次谐波制动系数		0.2
50=平衡系数			0.495
51=零序过流电流定值		1.0A
52=零序过流时间定值		0.0s
53=保留
54=保留
55=保留
56=保留
57=保留
58=保留
59=保留
60=保留
61=保留
62=保留
63=保留
64=保留
65=保留
66=保留
67=保留
68=保留
69=保留
70=保留
71=保留
72=保留
73=保留
74=保留
75=保留
76=保留
77=保留
78=保留
79=保留
80=保留
81=保留
82=保留
83=保留
84=保留
85=保留
86=保留
87=保留
88=保留
89=保留
90=保留
91=保留
92=保留
93=保留
94=保留
95=保留
96=保留
97=保留
98=保留
99=保留
100=保留
101=保留
102=保留
103=保留
104=保留
105=保留
106=保留
107=保留
108=保留
109=保留
110=保留
111=保留
112=保留
113=保留
114=保留
115=保留
116=保留
117=保留
118=保留
119=保留
120=保留
121=保留
122=保留
123=保留
124=保留
125=保留
126=保留
127=保留
